# Takeoff plan (status: proposed)

Plan sheets: EL101, EL102, EL103, EL104, EL105  |  schedule pages: [62, 68, 69, 70]

| mark | measure | assembly | tags on plans | description |
|---|---|---|---|---|
| BL1 | LENGTH | LINEAR | 175 | LINEAR LED PENDANT, NOMINAL 3 INCH WIDE X 5 INCH TALL X LENGTHS AS IND |
| BL17 | EACH | DOWNLIGHT | 136 | LED CYLINDER PENDANT, NOMINAL 2 INCH DIAMETER APERTURE, MAXIMUM 3-1/8  |
| SL1B | LENGTH | PENDANT | 94 | PENDANT LINEAR LED |
| AL1 | EACH | TROFFER | 89 | LED 2 X 2 VOLUMETRIC TROFFER, 2-1/2 INCH RECESS DEPTH, CURVED RIBBED A |
| BL18 | EACH | DOWNLIGHT | 87 | LED CYLINDER WALLWASH PENDANT, NOMINAL 2 INCH DIAMETER APERTURE, MAXIM |
| XL1 | EACH | EXIT_SIGN | 75 | CLEAR PLASTIC LED EXIT SIGN. PROVIDE MOUNTING, ARROWS, AND FACES AS IN |
| AL17 | EACH | DOWNLIGHT | 50 | RECESSED 4 INCH DIAMETER LED DOWNLIGHT, NOMINAL 13 INCH WIDE X 4-1/2 I |
| AL18 | EACH | DOWNLIGHT | 36 | RECESSED 4 INCH DIAMETER LED LENSED WALLWASHER, NOMINAL 13 INCH WIDE X |
| DL4 | EACH | GENERAL | 27 | LED LENSED STRIPLIGHT, NOMINAL 5 INCH DEEP X 3-1/2 INCH DEEP X 4-FOOT  |
| AL7 | LENGTH | LINEAR | 24 | LINEAR LED SLOT LIGHT, NOMINAL 4 INCH WIDE X 6-1/2 INCH DEEP FORMED ST |
| BL7 | LENGTH | LINEAR | 17 | LINEAR LED SURFACE MOUNTED LUMINAIRE, NOMINAL 2 INCH WIDE X 4 INCH TAL |
| AL7A | LENGTH | LINEAR | 12 | SAME AS TYPE AL7, EXCEPT PROVIDE 700 INITIAL DELIVERED LUMENS PER FOOT |
| DL2 | EACH | LINEAR | 12 | LED LINEAR SURFACE MOUNTED LUMINAIRE, NOMINAL 5 INCH WIDE X 2 FOOT LON |
| AL17A | EACH | DOWNLIGHT | 10 | SAME AS TYPE AL17, EXCEPT PROVIDE FIRE-RATED ENCLOSURE. |
| AL15 | LENGTH | LINEAR | 9 | RECESSED LED PERIMETER SLOT LIGHT, NOMINAL 4 INCH APERTURE X 7-1/4 INC |
| AL3 | EACH | LINEAR | 7 | LINEAR LED SLOT LIGHT WITH INTEGRAL DOWNLIGHTS, NOMINAL 3 INCH WIDE X  |
| LL2 | EACH | LINEAR | 6 | LED LINEAR ACCENT LIGHT, MAXIMUM 1-1/2 INCH WIDE X 1-1/2 INCH TALL X 3 |
| BL13 | EACH | LINEAR | 4 | LINEAR LED SURFACE MOUNT WITH INTEGRAL DOWNLIGHTS, NOMINAL 3 INCH WIDE |
| BL6 | EACH | PENDANT | 3 | LED PENDANT, NOMINAL 12 INCH DIAMETER X 8 INCH HIGH, CURVED ALUMINUM S |
| EX1 | EACH | PENDANT | 2 | EXISTING GLOBE FIXTURE WITH NEW LED LAMPING. CONTRACTOR TO PROVIDE LAM |
| LL4 | EACH | EXTERIOR | 2 | LED WALL-MOUNTED FLOODLIGHT, DOUBLE HEADED, NOMINAL 2 INCH DIAMETER X  |
| SL1BE | LENGTH | EMERGENCY | 2 | PENDANT LINEAR LED W/LOCAL BATTERY BACKUP |
| SL2B | LENGTH | LINEAR | 2 | SURFACE MOUNT LINEAR LED |
| DL3 | EACH | PENDANT | 1 | DECORATIVE WALL MOUNTED ADA-COMPLIANT SCONCE, NOMINAL 5 INCHES WIDE X  |
| DL17 | LENGTH | LINEAR | 1 | LINEAR LED UNDERCABINET LIGHT, 1-1/2 INCH TALL X 4-1/2 INCH WIDE, LENG |
| EX2 | EACH | EXTERIOR | 1 | SURFACE MOUNTED EXTERIOR WALL SCONCE |
| XL2 | EACH | EXIT_SIGN | 1 | EXTERIOR LED EXIT SIGN. BACKMOUNT |

## Labels on the plans NOT counted (not in the schedule)

- B2 x114
- R1 x104
- R5 x100
- R3 x52
- R2 x27
- D1S x27
- B3 x24
- D2S x24
- R6 x16
- R4 x15
- D2 x13
- D1W x10
- D2E x8
- D1 x8
- D2W x7
- D1E x7
- EL101 x1
- S3 x1
- EL102 x1
- EL103 x1
- B1 x1
- EL104 x1
- EL105 x1

Approve by setting `"status": "approved"` in the plan JSON (and `include: false` on any type you don't want).